<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE nta PUBLIC '-//Uppaal Team//DTD Flat System 1.1//EN' 'http://www.it.uu.se/research/group/darts/uppaal/flat-1_2.dtd'>
<nta>
	<declaration>/////////////////////////////////
// Pacemaker Parameters
////////////////////////////////
// A-V interval
int TAVI=150;     
// Lowest Rate Interval 
int TLRI=1000;       
// Post-Ventricular Atrial Refractory Period
int TPVARP=100;
// Post-Ventricular Atrial Blocking
int TPVAB=50; 
// Ventricular Refractory Period      
int TVRP=150;      
// Upper Rate Interval
int TURI=400;     
// Mode-switch atrial threshold
int thresh=400;
// Global clock for upper rate interval
//clock clk;

</declaration>
	<template>
		<name>PM_AVI</name>
		<parameter>broadcast chan &amp;A_act,broadcast chan &amp;Aget, broadcast chan &amp;AP,broadcast chan &amp;Vget,broadcast chan &amp;V_act,broadcast chan &amp;VP</parameter>
		<declaration>clock t;</declaration>
		<location id="id0" x="153" y="-212">
			<name x="143" y="-246">Vsense</name>
		</location>
		<location id="id1" x="-40" y="-80">
			<name x="-93" y="-85">AVI</name>
			<label kind="invariant" x="-110" y="-68">t&lt;=TAVI</label>
		</location>
		<init ref="id0"/>
		<transition>
			<source ref="id1"/>
			<target ref="id0"/>
			<label kind="synchronisation" x="25" y="-187">V_act?</label>
			<nail x="68" y="-187"/>
		</transition>
		<transition>
			<source ref="id1"/>
			<target ref="id0"/>
			<label kind="guard" x="0" y="-272">t&gt;=TAVI</label>
			<label kind="synchronisation" x="25" y="-289">VP!</label>
			<nail x="0" y="-255"/>
		</transition>
		<transition>
			<source ref="id0"/>
			<target ref="id1"/>
			<label kind="synchronisation" x="161" y="-85">AP?</label>
			<label kind="assignment" x="144" y="-93">t=0</label>
			<nail x="178" y="-85"/>
		</transition>
		<transition>
			<source ref="id0"/>
			<target ref="id1"/>
			<label kind="synchronisation" x="85" y="-187">A_act?</label>
			<label kind="assignment" x="93" y="-170">t=0</label>
			<nail x="119" y="-161"/>
		</transition>
		<transition>
			<source ref="id0"/>
			<target ref="id1"/>
			<label kind="synchronisation" x="93" y="-144">Aget?</label>
			<label kind="assignment" x="93" y="-127">t=0</label>
			<nail x="136" y="-119"/>
		</transition>
		<transition>
			<source ref="id1"/>
			<target ref="id0"/>
			<label kind="synchronisation" x="8" y="-221">Vget?</label>
			<nail x="34" y="-212"/>
		</transition>
	</template>
	<template>
		<name>PM_LRI</name>
		<parameter>broadcast chan &amp;A_act,broadcast chan &amp;AP,broadcast chan &amp;Aget,broadcast chan &amp;VS</parameter>
		<declaration>clock t;</declaration>
		<location id="id2" x="-178" y="-25">
			<name x="-194" y="-17">ASed</name>
		</location>
		<location id="id3" x="142" y="-30">
			<name x="158" y="-30">LRI</name>
			<label kind="invariant" x="158" y="-14">t&lt;=TLRI-TAVI</label>
		</location>
		<init ref="id3"/>
		<transition>
			<source ref="id3"/>
			<target ref="id2"/>
			<label kind="guard" x="-118" y="-178">t&gt;=TLRI-TAVI</label>
			<label kind="synchronisation" x="-84" y="-195">AP!</label>
			<nail x="-59" y="-161"/>
			<nail x="-152" y="-93"/>
		</transition>
		<transition>
			<source ref="id3"/>
			<target ref="id2"/>
			<label kind="synchronisation" x="-85" y="-136">A_act?</label>
			<nail x="-59" y="-110"/>
		</transition>
		<transition>
			<source ref="id2"/>
			<target ref="id3"/>
			<label kind="synchronisation" x="-77" y="-17">VS?</label>
			<label kind="assignment" x="-76" y="0">t=0</label>
			<nail x="-51" y="-25"/>
		</transition>
		<transition>
			<source ref="id3"/>
			<target ref="id2"/>
			<label kind="synchronisation" x="-67" y="-92">Aget?</label>
			<nail x="-59" y="-68"/>
		</transition>
	</template>
	<template>
		<name>PM_VRP</name>
		<parameter>broadcast chan &amp;V_act,broadcast chan &amp;Vget,broadcast chan &amp;VP,broadcast chan &amp;VS</parameter>
		<declaration>clock t;</declaration>
		<location id="id4" x="153" y="-17">
			<committed/>
		</location>
		<location id="id5" x="161" y="-110">
			<name x="151" y="-144">VRP</name>
			<label kind="invariant" x="178" y="-119">t&lt;=TVRP</label>
		</location>
		<location id="id6" x="0" y="0">
		</location>
		<init ref="id6"/>
		<transition>
			<source ref="id4"/>
			<target ref="id5"/>
			<label kind="synchronisation" x="157" y="-80">VS!</label>
			<label kind="assignment" x="157" y="-63">t=0</label>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id4"/>
			<label kind="synchronisation" x="77" y="-46">Vget?</label>
			<nail x="59" y="-42"/>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id4"/>
			<label kind="synchronisation" x="51" y="-17">V_act?</label>
		</transition>
		<transition>
			<source ref="id6"/>
			<target ref="id4"/>
			<label kind="synchronisation" x="93" y="34">VP?</label>
			<nail x="102" y="68"/>
		</transition>
		<transition>
			<source ref="id5"/>
			<target ref="id6"/>
			<label kind="guard" x="0" y="-127">t&gt;=TVRP</label>
			<nail x="-17" y="-102"/>
		</transition>
	</template>
	<template>
		<name>AtrialNode</name>
		<parameter>broadcast chan &amp;Aget,broadcast chan &amp;AP, broadcast chan &amp;A_act,int Aminwait, int Amaxwait</parameter>
		<declaration>clock x;</declaration>
		<location id="id7" x="0" y="0">
			<name x="16" y="-24">AReady</name>
			<label kind="invariant" x="16" y="-8">x&lt;Amaxwait</label>
		</location>
		<init ref="id7"/>
		<transition>
			<source ref="id7"/>
			<target ref="id7"/>
			<label kind="synchronisation" x="-16" y="-64">A_act?</label>
			<label kind="assignment" x="-8" y="-48">x=0</label>
			<nail x="-16" y="-32"/>
			<nail x="16" y="-32"/>
		</transition>
		<transition>
			<source ref="id7"/>
			<target ref="id7"/>
			<label kind="synchronisation" x="-24" y="32">AP?</label>
			<label kind="assignment" x="8" y="32">x=0</label>
			<nail x="-16" y="32"/>
			<nail x="16" y="32"/>
		</transition>
		<transition>
			<source ref="id7"/>
			<target ref="id7"/>
			<label kind="guard" x="-112" y="-24">x&gt;Aminwait</label>
			<label kind="synchronisation" x="-72" y="-8">Aget!</label>
			<label kind="assignment" x="-64" y="8">x=0</label>
			<nail x="-32" y="16"/>
			<nail x="-32" y="-16"/>
		</transition>
	</template>
	<template>
		<name>VentNode</name>
		<parameter>broadcast chan &amp;Vget,broadcast chan &amp;VP, broadcast chan &amp;V_act, int Vminwait, int Vmaxwait</parameter>
		<declaration>clock x;</declaration>
		<location id="id8" x="-224" y="-88">
			<name x="-208" y="-104">VReady</name>
			<label kind="invariant" x="-208" y="-88">x&lt;Vmaxwait</label>
		</location>
		<init ref="id8"/>
		<transition>
			<source ref="id8"/>
			<target ref="id8"/>
			<label kind="synchronisation" x="-240" y="-152">V_act?</label>
			<label kind="assignment" x="-232" y="-136">x=0</label>
			<nail x="-240" y="-120"/>
			<nail x="-208" y="-120"/>
		</transition>
		<transition>
			<source ref="id8"/>
			<target ref="id8"/>
			<label kind="synchronisation" x="-248" y="-48">VP?</label>
			<label kind="assignment" x="-216" y="-48">x=0</label>
			<nail x="-208" y="-48"/>
			<nail x="-240" y="-48"/>
		</transition>
		<transition>
			<source ref="id8"/>
			<target ref="id8"/>
			<label kind="guard" x="-336" y="-112">x&gt;Vminwait</label>
			<label kind="synchronisation" x="-304" y="-96">Vget!</label>
			<label kind="assignment" x="-296" y="-80">x=0</label>
			<nail x="-256" y="-72"/>
			<nail x="-256" y="-104"/>
		</transition>
	</template>
	<template>
		<name>AVNode</name>
		<parameter>broadcast chan &amp;Aget,broadcast chan &amp; AV,broadcast chan &amp;VA,broadcast chan &amp;A_act,broadcast chan &amp;AP, int AVERP_min,int AVERP_max</parameter>
		<declaration>clock t;</declaration>
		<location id="id9" x="-161" y="-93">
			<committed/>
		</location>
		<location id="id10" x="-289" y="-161">
			<committed/>
		</location>
		<location id="id11" x="-107" y="0">
			<committed/>
		</location>
		<location id="id12" x="-17" y="0">
			<name x="0" y="-17">ERP</name>
			<label kind="invariant" x="-1" y="8">t&lt;=AVERP_max</label>
		</location>
		<location id="id13" x="-288" y="0">
		</location>
		<init ref="id13"/>
		<transition>
			<source ref="id9"/>
			<target ref="id12"/>
			<label kind="synchronisation" x="-119" y="-119">AV!</label>
			<nail x="-18" y="-95"/>
		</transition>
		<transition>
			<source ref="id13"/>
			<target ref="id9"/>
			<label kind="synchronisation" x="-246" y="-119">AP?</label>
			<label kind="assignment" x="-246" y="-95">t=0</label>
			<nail x="-262" y="-95"/>
		</transition>
		<transition>
			<source ref="id10"/>
			<target ref="id12"/>
			<label kind="synchronisation" x="-170" y="-187">A_act!</label>
			<nail x="-18" y="-161"/>
		</transition>
		<transition>
			<source ref="id13"/>
			<target ref="id10"/>
			<label kind="synchronisation" x="-323" y="-76">VA?</label>
			<label kind="assignment" x="-323" y="-60">t=0</label>
		</transition>
		<transition>
			<source ref="id11"/>
			<target ref="id12"/>
			<label kind="synchronisation" x="-91" y="0">AV!</label>
		</transition>
		<transition>
			<source ref="id12"/>
			<target ref="id13"/>
			<label kind="guard" x="-229" y="68">t&gt;=AVERP_min</label>
			<nail x="-17" y="64"/>
			<nail x="-288" y="64"/>
		</transition>
		<transition>
			<source ref="id13"/>
			<target ref="id11"/>
			<label kind="synchronisation" x="-221" y="-25">Aget?</label>
			<label kind="assignment" x="-212" y="8">t=0</label>
		</transition>
	</template>
	<template>
		<name>AVNodeAdvanced</name>
		<parameter>broadcast chan &amp;Aget, broadcast chan &amp;Vget, broadcast chan &amp;A_act, broadcast chan &amp;V_act, broadcast chan &amp;AP, broadcast chan &amp;VP, int Tantemin, int Tantemax, int Tretromin, int Tretromax</parameter>
		<declaration>clock t;</declaration>
		<location id="id14" x="-32" y="-88">
			<name x="-42" y="-118">Retro</name>
			<label kind="invariant" x="-42" y="-73">t&lt;=Tretromax</label>
		</location>
		<location id="id15" x="-384" y="-88">
			<name x="-400" y="-120">Ante</name>
			<label kind="invariant" x="-448" y="-72">t&lt;=Tantemax</label>
		</location>
		<location id="id16" x="-208" y="-88">
			<name x="-192" y="-128">Idle</name>
		</location>
		<init ref="id16"/>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-216" y="0">VP?</label>
			<nail x="-216" y="-56"/>
			<nail x="-240" y="0"/>
			<nail x="-176" y="0"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-216" y="-208">AP?</label>
			<nail x="-232" y="-184"/>
			<nail x="-184" y="-184"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id14"/>
			<label kind="synchronisation" x="-152" y="-24">VP?</label>
			<label kind="assignment" x="-104" y="-16">t=0</label>
			<nail x="-120" y="-16"/>
		</transition>
		<transition>
			<source ref="id14"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-136" y="-136">AP?</label>
			<nail x="-128" y="-120"/>
		</transition>
		<transition>
			<source ref="id15"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-312" y="-136">VP?</label>
			<nail x="-304" y="-120"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id15"/>
			<label kind="synchronisation" x="-352" y="-32">AP?</label>
			<label kind="assignment" x="-296" y="-24">t=0</label>
			<nail x="-312" y="-16"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-224" y="-40">Vget?</label>
			<nail x="-224" y="-40"/>
			<nail x="-192" y="-40"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-224" y="-168">Aget?</label>
			<nail x="-224" y="-144"/>
			<nail x="-192" y="-144"/>
		</transition>
		<transition>
			<source ref="id14"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-136" y="-168">Aget?</label>
			<nail x="-120" y="-144"/>
		</transition>
		<transition>
			<source ref="id15"/>
			<target ref="id16"/>
			<label kind="synchronisation" x="-320" y="-168">Vget?</label>
			<nail x="-304" y="-144"/>
		</transition>
		<transition>
			<source ref="id14"/>
			<target ref="id16"/>
			<label kind="guard" x="-160" y="-112">t&gt;=Tretromin</label>
			<label kind="synchronisation" x="-144" y="-88">A_act!</label>
			<nail x="-96" y="-88"/>
		</transition>
		<transition>
			<source ref="id15"/>
			<target ref="id16"/>
			<label kind="guard" x="-336" y="-112">t&gt;=Tantemin</label>
			<label kind="synchronisation" x="-312" y="-88">V_act!</label>
			<nail x="-344" y="-88"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id14"/>
			<label kind="synchronisation" x="-160" y="-64">Vget?</label>
			<label kind="assignment" x="-112" y="-64">t=0</label>
			<nail x="-120" y="-56"/>
		</transition>
		<transition>
			<source ref="id16"/>
			<target ref="id15"/>
			<label kind="synchronisation" x="-344" y="-64">Aget?</label>
			<label kind="assignment" x="-296" y="-64">t=0</label>
			<nail x="-304" y="-56"/>
		</transition>
	</template>
	<template>
		<name>ConductionPath</name>
		<parameter>broadcast chan &amp;AV,broadcast chan &amp;V_act,broadcast chan &amp;Vget,broadcast chan &amp;VA,broadcast chan &amp;VP,int Tcond_min, int Tcond_max</parameter>
		<declaration>clock t;</declaration>
		<location id="id17" x="0" y="-96">
			<name x="-10" y="-130">dwell</name>
			<label kind="invariant" x="-10" y="-81">t&lt;=2</label>
		</location>
		<location id="id18" x="144" y="0">
			<name x="134" y="-30">retro</name>
			<label kind="invariant" x="134" y="15">t&lt;=Tcond_max</label>
		</location>
		<location id="id19" x="-144" y="0">
			<name x="-154" y="-30">ante</name>
			<label kind="invariant" x="-154" y="15">t&lt;=Tcond_max</label>
		</location>
		<location id="id20" x="0" y="0">
		</location>
		<init ref="id20"/>
		<transition>
			<source ref="id19"/>
			<target ref="id17"/>
			<label kind="synchronisation" x="-120" y="-270">VP?</label>
			<label kind="assignment" x="-80" y="-270">t=0</label>
			<nail x="-144" y="-246"/>
			<nail x="0" y="-246"/>
		</transition>
		<transition>
			<source ref="id20"/>
			<target ref="id18"/>
			<label kind="synchronisation" x="48" y="48">VP?</label>
			<label kind="assignment" x="80" y="48">t=0</label>
			<nail x="0" y="64"/>
			<nail x="144" y="64"/>
		</transition>
		<transition>
			<source ref="id18"/>
			<target ref="id17"/>
			<label kind="synchronisation" x="32" y="-184">AV?</label>
			<label kind="assignment" x="80" y="-184">t=0</label>
			<nail x="144" y="-160"/>
			<nail x="0" y="-160"/>
		</transition>
		<transition>
			<source ref="id19"/>
			<target ref="id17"/>
			<label kind="synchronisation" x="-128" y="-184">Vget?</label>
			<label kind="assignment" x="-72" y="-184">t=0</label>
			<nail x="-144" y="-160"/>
			<nail x="0" y="-160"/>
		</transition>
		<transition>
			<source ref="id17"/>
			<target ref="id20"/>
		</transition>
		<transition>
			<source ref="id18"/>
			<target ref="id17"/>
			<label kind="guard" x="40" y="-120">t&gt;=Tcond_min</label>
			<label kind="synchronisation" x="40" y="-96">VA!</label>
			<label kind="assignment" x="80" y="-96">t=0</label>
			<nail x="144" y="-96"/>
		</transition>
		<transition>
			<source ref="id19"/>
			<target ref="id17"/>
			<label kind="guard" x="-128" y="-120">t&gt;=Tcond_min</label>
			<label kind="synchronisation" x="-128" y="-96">V_act!</label>
			<label kind="assignment" x="-72" y="-96">t=0</label>
			<nail x="-144" y="-96"/>
		</transition>
		<transition>
			<source ref="id20"/>
			<target ref="id18"/>
			<label kind="synchronisation" x="48" y="-24">Vget?</label>
			<label kind="assignment" x="64" y="0">t=0</label>
		</transition>
		<transition>
			<source ref="id20"/>
			<target ref="id19"/>
			<label kind="synchronisation" x="-88" y="-24">AV?</label>
			<label kind="assignment" x="-80" y="0">t=0</label>
		</transition>
	</template>
	<template>
		<name>MonLRI</name>
		<parameter>broadcast chan &amp;Vget, broadcast chan &amp;VP,broadcast chan &amp;V_act</parameter>
		<declaration>clock t1;</declaration>
		<location id="id21" x="-76" y="-25">
			<name x="-84" y="-57">B</name>
			<committed/>
		</location>
		<location id="id22" x="-263" y="-25">
			<name x="-295" y="-57">initial</name>
			<label kind="invariant" x="-357" y="-34">t1&lt;=TLRI</label>
		</location>
		<init ref="id22"/>
		<transition>
			<source ref="id22"/>
			<target ref="id21"/>
			<label kind="synchronisation" x="-195" y="-51">Vget?</label>
			<nail x="-170" y="-59"/>
		</transition>
		<transition>
			<source ref="id22"/>
			<target ref="id21"/>
			<label kind="synchronisation" x="-187" y="-110">VP?</label>
			<nail x="-170" y="-93"/>
		</transition>
		<transition>
			<source ref="id22"/>
			<target ref="id21"/>
			<label kind="synchronisation" x="-195" y="-8">V_act?</label>
			<nail x="-170" y="-8"/>
		</transition>
		<transition>
			<source ref="id21"/>
			<target ref="id22"/>
			<label kind="assignment" x="-187" y="51">t1=0</label>
			<nail x="-170" y="93"/>
		</transition>
	</template>
	<template>
		<name>MonURI</name>
		<parameter>broadcast chan &amp;V_get,broadcast chan &amp;VP,broadcast chan &amp;V_act</parameter>
		<declaration>clock clk;
</declaration>
		<location id="id23" x="-127" y="-161">
			<name x="-137" y="-195">violation</name>
		</location>
		<location id="id24" x="-144" y="-51">
			<name x="-154" y="-85">URI_B</name>
			<committed/>
		</location>
		<location id="id25" x="-340" y="-51">
			<name x="-356" y="-35">URI</name>
		</location>
		<init ref="id25"/>
		<transition>
			<source ref="id24"/>
			<target ref="id23"/>
			<label kind="guard" x="-127" y="-119">clk&lt;TURI</label>
		</transition>
		<transition>
			<source ref="id24"/>
			<target ref="id25"/>
			<label kind="guard" x="-289" y="42">clk&gt;=TURI</label>
			<label kind="assignment" x="-272" y="25">clk=0</label>
			<nail x="-246" y="26"/>
		</transition>
		<transition>
			<source ref="id25"/>
			<target ref="id24"/>
			<label kind="synchronisation" x="-263" y="-93">V_get?</label>
			<nail x="-238" y="-102"/>
		</transition>
		<transition>
			<source ref="id24"/>
			<target ref="id24"/>
			<nail x="-153" y="-42"/>
		</transition>
		<transition>
			<source ref="id25"/>
			<target ref="id24"/>
			<label kind="synchronisation" x="-246" y="-153">VP?</label>
			<nail x="-238" y="-136"/>
			<nail x="-153" y="-68"/>
		</transition>
		<transition>
			<source ref="id25"/>
			<target ref="id24"/>
			<label kind="synchronisation" x="-263" y="-51">V_act?</label>
		</transition>
	</template>
	<system>// UPPAAL Lab
// --updated 2018.02.12 by liyc@seas.
// All contributions by Kuk Jin Jang (jangkj@seas)
// Copyright (c), 2017, Kuk Jin Jang. All Rights Reserved

// Broadcast channels; do not edit!
broadcast chan AP,AS,VP,VS,Vget,Aget,AR,A_act,V_act,ABlock,VBlock,reset,VP_AS,Fast,Slow,du_beg,du_end,DDD,VDI,AV,VA;       

/////////////////////////////////
// Heart Model
/////////////////////////////////
// HM_1
//RVA_1=VentNode(Vget,VP,V_act,9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act,490,500);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//MonLRI_1=MonLRI(Vget, VP, V_act);
//MonURI_1=URI(Vget,VP,V_act);

///////////////////////////////// 
// Systems
///////////////////////////////// 
// Part 2.1: Simulation
//system HRA_1,RVA_1,Cond_1,AVN_1,MonLRI_1,MonURI_1;

// Part 2.2: Simulation of different conditions

// Normal Sinus Rhythm
//RVA_1=VentNode(Vget,VP,V_act,9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act, 990, 1000);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//system HRA_1,RVA_1,Cond_1,AVN_1;


// Sinus Bradycardia
//RVA_1=VentNode(Vget,VP,V_act,9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act, 1540, 1550);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//system HRA_1,RVA_1,Cond_1,AVN_1;

// Sinus Tachycardia
//RVA_1=VentNode(Vget,VP,V_act,9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act, 590, 600);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//system HRA_1,RVA_1,Cond_1,AVN_1;


// AV Block
//RVA_1=VentNode(Vget,VP,V_act,9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act, 490, 500);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,510,510);
//system HRA_1,RVA_1,Cond_1,AVN_1;

// AV Delay
//RVA_1=VentNode(Vget,VP,V_act,9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act, 490, 500);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//system HRA_1,RVA_1,Cond_1,AVN_1;

// PVC
//RVA_1=VentNode(Vget,VP,V_act,490, 500);
//HRA_1=AtrialNode(Aget,AP,A_act, 990, 1000);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//system HRA_1,RVA_1,Cond_1,AVN_1;

// Modeling both Sinus Tachycardia and Sinus Bradycardia
//RVA_1=VentNode(Vget,VP,V_act, 9999,9999);
//HRA_1=AtrialNode(Aget,AP,A_act, 490, 500);
//Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
//AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
//system HRA_1,RVA_1,Cond_1,AVN_1;

/////////////////////////////////////
// Part 3
/////////////////////////////////////
// Part 3.1-3.3: 

// Monitor automaton for the Lower Rate Limit
// mon_lri = MonLRI(...,...,...);
// system HRA_1,... ;


// Part 3.4: 
// HM_2
// RVA_2 = ...
// HRA_2 = ...
// ...
// system HRA_2,RVA_2,...

//Part 3.5:
// ...
// mon_uri = MonURI(...,...,...);
// system HRA_1, .... ;


/////////////////////////////////////
// Part 4
/////////////////////////////////////



// pmVRP=PM_VRP1(...,...);
// pmLRI=PM_LRI(..., ..., ..., ...);
// Four arguments to LRI - think of what the pacemaker needs to know about, and what it needs to issue. 
// Make sure that the parameter lists of LRI also takes the same 4 arguments
// AVI needs the same 4 arguments as LRI  (and in the same order)
// pmAVI=PM_AVI(..., ..., ..., ...);
// system ...

RVA_1=VentNode(Vget,VP,V_act,9999,9999);
HRA_1=AtrialNode(Aget,AP,A_act,990,1000);
Cond_1=ConductionPath(AV,V_act,Vget,VA,VP,150,150);  
AVN_1=AVNode(Aget,AV,VA,A_act,AP,350,350);
MonLRI_1=MonLRI(Vget, VP, V_act);
MonURI_1=MonURI(Vget,VP,V_act);
PM_AVI1=PM_AVI(A_act,Aget,AP,Vget,V_act,VP);
PM_LRI1=PM_LRI(A_act,AP,Aget,VS);
PM_VRP1=PM_VRP(V_act,Vget,VP,VS);
system HRA_1,RVA_1,Cond_1,AVN_1,MonLRI_1,MonURI_1,PM_AVI1,PM_LRI1,PM_VRP1;</system>
	<queries>
		<query>
			<formula>A[] not MonURI_1.violation
			</formula>
			<comment>
			</comment>
		</query>
		<query>
			<formula>A[] not deadlock
			</formula>
			<comment>SVE: successive ventricular events are no more than TLRI apart
			</comment>
		</query>
	</queries>
</nta>
